# PUB003：Alarm Handling

审查日期：2026-11-06。结论：**基本合理，需限定输入域**。方法：题意、假设、全部公式及现有测试的静态语义审查。

原题数据：[查看 JSON](../../dataset/public/PUB003.json)。公式 9 条；测试 2 组、13 拍。

## 题目要求

高低报警分别按严格阈值触发和释放，滞回区保留历史，配置错误输出对应错误码。

## 已合理表达的部分

P1—P9对有效配置的触发、释放、等号保持和错误优先级覆盖较完整；T1/T2的边界和恢复期望一致。

## 问题及依据

负hystWindow被排除，但原输入类型REAL仍可传入；NaN、无穷和算术溢出没有契约。窗口错误时也提前返回并保留报警是补充解释。更正：在有限数值、合法窗口0<=hystWindow<hiLevel-loLevel、两报警初始FALSE且错误配置保留历史的条件下，两报警互斥。高报警触发同时满足低报警释放条件，低报警触发同时满足高报警释放条件；保持区重叠本身不能令两报警同时置位。

## 建议修订

把有限REAL、hystWindow>=0写为显式环境前提。hiPrev/loPrev绑定上一拍实际输出和初值FALSE，配置无效不更新这两个输出。保留严格>,<及错误码优先级；浮点比较和容差按被检关系分别约定，勿把阈值比较自动放宽。

## 测试对应与补充场景

现有用例已查四个关键等号。建议增加hystWindow=0、配置改变后落入保持区、先高后低且滞回区重叠的序列，确保不会错误强制报警互斥。

## 需要固定的题意解释

决定负窗口属于非法输入域还是需要新增错误行为；不能自行发明官方错误码。

## 原公式逐条索引

- `P1`：`G(badRange -> (error & status=16#8001 & sameAlarms))`

- `P2`：`G((!badRange & badWindow) -> (error & status=16#8002 & sameAlarms))`

- `P3`：`G(valid -> (!error & status=0))`

- `P4`：`G((valid & Value>hiLevel) -> hiAlarm)`

- `P5`：`G((valid & Value<hiLevel-hystWindow) -> !hiAlarm)`

- `P6`：`G((valid & hiLevel-hystWindow<=Value & Value<=hiLevel) -> (hiAlarm=hiPrev))`

- `P7`：`G((valid & Value<loLevel) -> loAlarm)`

- `P8`：`G((valid & Value>loLevel+hystWindow) -> !loAlarm)`

- `P9`：`G((valid & loLevel<=Value & Value<=loLevel+hystWindow) -> (loAlarm=loPrev))`

以上修订为评审建议，尚未替换正式题库。基本合理不等于已通过形式验证；新增场景尚未写入或运行。
