# PUB004：Jam Pump Debouncing and Runtime Maintenance

审查日期：2026-11-06。结论：**需明确计时与参数策略**。方法：题意、假设、全部公式及现有测试的静态语义审查。

原题数据：[查看 JSON](../../dataset/public/PUB004.json)。公式 7 条；测试 3 组、20 拍。

## 题目要求

粘度条件持续合格后才开泵，急停优先，累计运行时间达到500小时给维护提示。

## 已合理表达的部分

运行使能等价式、LTIME累计、停泵保持和维护不干预泵均已表达；T1/T2含资格建立、丢失和急停，T3给出500小时算术边界。

## 问题及依据

qualified依靠文字定义，尚无可执行时钟。DebounceTime运行中变化策略没有写明。CycleTime按当前输出累计会把启动当拍整个间隔计入，这与按前一时间区间实际运行时长累计不同，必须公开。P3的X(!qualified)不能替代完整计时更新。长期LTIME溢出未限定。

## 建议修订

明确输入在调用间保持，第一合格采样elapsed=0；丢失permit当拍清计时。选择并注明DebounceTime固定或动态更新规则。把累计写成accAfter=accBefore+(VFD_RUN?TIME_TO_LTIME(CycleTime):0)，并标成离散调用累计口径；约束累计不溢出。维护输出等价于accAfter>=500h。

## 测试对应与补充场景

保留原用例；补急停与合格到时同拍、原始条件抖动、维护提示出现后仍继续开泵。动态参数策略选定后补相应场景。T3的500小时不能作为普通短时实机测试计入；加速需有经过验证的时钟机制。

## 需要固定的题意解释

急停清已完成资格、当前输出决定CycleTime累计、动态参数策略，属于需要固定的评测解释。

## 原公式逐条索引

- `P1`：`G(VFD_RUN <-> (permit & qualified))`

- `P2`：`G(!permit -> !VFD_RUN)`

- `P3`：`G((!permit) -> X(!qualified))`

- `P4`：`G(VFD_RUN -> accNext=accPrev+TIME_TO_LTIME(CycleTime))`

- `P5`：`G(!VFD_RUN -> accNext=accPrev)`

- `P6`：`G(PUMP_MAINT_DUE <-> accNext>=LTIME#500h)`

- `P7`：`G((G(permit) & DebounceTime>TIME#0ms) -> F(VFD_RUN))`

以上修订为评审建议，尚未替换正式题库。基本合理不等于已通过形式验证；新增场景尚未写入或运行。
