# PUB006：Aeration Blower Delayed Start

审查日期：2026-11-06。结论：**基本合理，需落地计时**。方法：题意、假设、全部公式及现有测试的静态语义审查。

原题数据：[查看 JSON](../../dataset/public/PUB006.json)。公式 5 条；测试 2 组、15 拍。

## 题目要求

低溶氧需求与急停许可连续满足5秒才运行，每次运行由假变真计一次启动。

## 已合理表达的部分

P1—P4基本完整覆盖使能、停机、计数和计数保持；测试含4.999/5秒、二次启动及急停重建计时。

## 问题及依据

delayDone的监控状态没有实现；runPrev/countPrev须绑定观察历史。计数UINT回绕不在当前域内，应明确域限制而不是只说测试没碰到。条件活性缺少形式化的时间进展假设。

## 建议修订

将permit连续计时、首次TRUE年龄0、FALSE清零定义成确定时钟状态；运行与permit且elapsed>=5s等价。初始runPrev=FALSE、countPrev=0，每拍更新。加入累计启动次数<65536的评测域或另外约定溢出策略。

## 测试对应与补充场景

现有边界较好；补首次调用需求TRUE且急停FALSE、需求与急停恢复同拍、已运行后需求FALSE再TRUE必须重新等5秒。

## 需要固定的题意解释

无需额外题意决定；按下述建议完善。

## 原公式逐条索引

- `P1`：`G(BLOWER_RUN <-> (permit & delayDone))`

- `P2`：`G(!permit -> (!BLOWER_RUN & X(!delayDone)))`

- `P3`：`G((!runPrev & BLOWER_RUN) -> AERATION_BLOWER_CYCLE_COUNT=countPrev+1)`

- `P4`：`G((runPrev | !BLOWER_RUN) -> AERATION_BLOWER_CYCLE_COUNT=countPrev)`

- `P5`：`G((G(permit)) -> F(BLOWER_RUN))`

以上修订为评审建议，尚未替换正式题库。基本合理不等于已通过形式验证；新增场景尚未写入或运行。
