# PUB008：Analog Batch Processing

审查日期：2026-11-06。结论：**基本合理，需补类型及容差**。方法：题意、假设、全部公式及现有测试的静态语义审查。

原题数据：[查看 JSON](../../dataset/public/PUB008.json)。公式 8 条；测试 3 组、4 拍。

## 题目要求

批量按各自数组下界的相对位置转换模拟量，处理启用、模式错误、上下限错误和保留字段。

## 已合理表达的部分

P1—P8覆盖只读字段、跳过保留、错误优先级、三种计算；现有用例含端点、温度、count=0、不同数组下界和外推。

## 问题及依据

forall j没有把定义域写进公式；analogValues和channels长度不同，不能读不存在元素。scaled的raw+27648若按INT中间值计算会溢出；这是实现风险，需在参考算术说明。REAL数学等号与实际绝对1e-5比较不一致，较大数值可能出现误判。

## 建议修订

明确j∈[0,len(channels)-1]，转换读取仅在j<count且j<len(analogValues)时，count≤min两长度为环境前提；域外不访问。独立以足够宽的类型算期望；定义转换误差关系，例如与IEC REAL舍入相容的逐输出绝对/相对容差，先固定再评测。

## 测试对应与补充场景

保留不同下界元数据；补两数组不同长度但count合法、INT极值、较大/较小工程量跨度、错误恢复、温度模式下无效上下限。绝对1e-5是否适用需由数值精度评审确定。

## 需要固定的题意解释

不同下界、禁用保留、所有模式验证上下限、非法模式优先及外推均需作为统一补充约定。

## 原公式逐条索引

- `P1`：`G(readonlyPreserved)`

- `P2`：`G(forall j: !enabled(j) -> preserved(j))`

- `P3`：`G(forall j: (enabled(j) & !modeOK(j)) -> (retVal(j)=16#8001 & outputValue(j)=sampledOutputValue(j)))`

- `P4`：`G(forall j: (enabled(j) & modeOK(j) & !limitsOK(j)) -> (retVal(j)=16#8002 & outputValue(j)=sampledOutputValue(j)))`

- `P5`：`G(forall j: (enabled(j) & modeOK(j) & limitsOK(j)) -> retVal(j)=0)`

- `P6`：`G(forall j: (enabled(j) & limitsOK(j) & measuringMode(j)=0) -> outputValue(j)=scaled(j))`

- `P7`：`G(forall j: (enabled(j) & limitsOK(j) & measuringMode(j)=1) -> outputValue(j)=raw(j)/10)`

- `P8`：`G(forall j: (enabled(j) & limitsOK(j) & measuringMode(j)=2) -> outputValue(j)=raw(j)/100)`

以上修订为评审建议，尚未替换正式题库。基本合理不等于已通过形式验证；新增场景尚未写入或运行。
