# PUB010：Temperature Logic Control

审查日期：2026-11-06。结论：**必须补全并统一边界**。方法：题意、假设、全部公式及现有测试的静态语义审查。

原题数据：[查看 JSON](../../dataset/public/PUB010.json)。公式 8 条；测试 3 组、18 拍。

## 题目要求

低于设定温度加热，高于则关闭；传感器故障或过热保护必须关闭，连续加热到阈值后冷却。

## 已合理表达的部分

故障关断、保护关断、显示和值一致、冷却未完成时保持保护已表达；现有测试包含故障及精确时间边界。

## 问题及依据

P5只写需要热时开，没有!demand时必须关；高于设定值的一个短暂错误加热可以满足全部八条。保护也缺禁止无原因触发的约束。假设写冷却>=3秒可解除，T1却要求恰3秒必解除，二者强弱不一致。原文more than 5s与当前>=5s不一致。heatLimitReached依赖连续energized时间，若当拍已关输出，必须仍用进入该拍前的加热历史判定，否则会循环定义。

## 建议修订

选定>5s或>=5s边界并解释。先由旧运行区间算heatAgeBeforeDecision/是否到时，再更新保护与冷却，最后规定HeaterOutput↔sensorValid & demandAfter & !protectionAfter；demandAfter为低温置真、高温置假、等温保持。明确冷却第一个>=3秒观测拍是否必须解除，并规定无旧保护且未到限不得自行保护。

## 测试对应与补充场景

T1最后高温拍能发现关断遗漏，但公式不能。增加无加热需求时不得自行热、无超时不得自行保护、冷却到时但温度过高/故障、加热被高温中断后计时重置，以及5秒两侧样本。

## 需要固定的题意解释

优先按原文严格>5秒修订，或将>=5秒明确标为课程评测解释；3秒是强制解除还是最短等待也需统一。

## 原公式逐条索引

- `P1`：`G(sensorFault -> !HeaterOutput)`

- `P2`：`G(OverheatProtection -> !HeaterOutput)`

- `P3`：`G(HeaterStatus=HeaterOutput)`

- `P4`：`G((CurrentTemperature=TemperatureSensorInput) & (SetTempDisplay=SetTemperature))`

- `P5`：`G((!sensorFault & !OverheatProtection & demand & !heatLimitReached) -> HeaterOutput)`

- `P6`：`G(heatLimitReached -> (OverheatProtection & !HeaterOutput))`

- `P7`：`G((protectPrev & !cooldownDone) -> OverheatProtection)`

- `P8`：`G((OverheatProtection & G(!sensorFault & demand)) -> F(HeaterOutput))`

以上修订为评审建议，尚未替换正式题库。基本合理不等于已通过形式验证；新增场景尚未写入或运行。
