# PUB012：Slab Thickness Alarm and Fault History

审查日期：2026-11-06。结论：**基本合理，需落地计时和历史**。方法：题意、假设、全部公式及现有测试的静态语义审查。

原题数据：[查看 JSON](../../dataset/public/PUB012.json)。公式 6 条；测试 3 组、25 拍。

## 题目要求

有效故障触发至少500ms报警并记录最近五次，正常切割才累计时间，信号无效优先关报警。

## 已合理表达的部分

P1—P6覆盖故障与保持期、次数、队列更新、未触发保持和正常运行累计。六次记录的测试顺序正确。

## 问题及依据

hold年龄与previous(valid AND fault)需独立更新；重触发重新计500ms是补充解释。首次正常调用dt=0但加CycleTime=100ms是离散累计口径，不能称该测试已观测到100ms真实运行。UINT和LTIME需约束溢出域。

## 建议修订

用上次有效故障边沿的独立时间戳定义hold，invalid立即清hold，每拍更新validFault历史；FaultTimestamp只是记录数据，不拿它当500ms时钟。计数/数组逐项等于旧值更新，runtime按当前qualifying条件加转换后的CycleTime。

## 测试对应与补充场景

增加500ms内二次故障重新延长、invalid后fault仍真算新事件、CUTTING_RUN与信号同时变化、故障计数与历史在无事件时全保持。

## 需要固定的题意解释

无需额外题意决定；按下述建议完善。

## 原公式逐条索引

- `PUB012.P1`：`G(!valid -> !alarm)`

- `PUB012.P2`：`G(valid & (fault | hold) -> alarm)`

- `PUB012.P3`：`G(rise -> record)`

- `PUB012.P4`：`G(!rise -> same_stats)`

- `PUB012.P5`：`G((normal -> add) & (!normal -> same_time))`

- `PUB012.P6`：`G(valid & !fault & !hold -> !alarm)`

以上修订为评审建议，尚未替换正式题库。基本合理不等于已通过形式验证；新增场景尚未写入或运行。
