# PUB016：Flexible Processing Control

审查日期：2026-11-06。结论：**必须补全转移**。方法：题意、假设、全部公式及现有测试的静态语义审查。

原题数据：[查看 JSON](../../dataset/public/PUB016.json)。公式 6 条；测试 3 组、18 拍。

## 题目要求

按给定工位序列移动、到站等待对应加工完成，再依序行进到5号输出站。

## 已合理表达的部分

方向互锁、移动中方向、到站停机和条件活性有基础；测试有[4,2,5]与直接[5]。

## 问题及依据

缺启动受理当拍发车、加工完成后的序号推进、目标与序列元素对应、相同工位重复加工等精确规则。higher/lower只在旧MOVING成立，不能约束启动当拍。P6活性只要求最终完成，不能保证中间严格走对工位。

## 建议修订

独立维护currentStation、index、target和phase。接受start后index=1，目标为sequence[1]；异站按方向移动，同站进入等待且电机全关。到达加工站进入WAIT_PROCESS；对应完成新边沿才index+1并重新取目标；5站到达回IDLE。无事件保持，一拍最多推进一个index。输出按转移后阶段计算。

## 测试对应与补充场景

增加[2,2,5]以新边沿完成两次加工、长度8、错误完成边沿、完成信号一直高、非目标站传感器TRUE不停车、两个移动方向的无传感器多拍保持。

## 需要固定的题意解释

启动/完成采用上升沿与重复工位需新边沿是补充解释；应作为题目契约明确给出。

## 原公式逐条索引

- `PUB016.P1`：`G(!(left & right))`

- `PUB016.P2`：`G((higher -> (right & !left)) & (lower -> (left & !right)))`

- `PUB016.P3`：`G(arrive -> stop)`

- `PUB016.P4`：`G(waiting -> stop)`

- `PUB016.P5`：`G(out -> (done & stop))`

- `PUB016.P6`：`(G(moving -> F arrive) & G(processing -> F completion)) -> G(started -> F done)`

以上修订为评审建议，尚未替换正式题库。基本合理不等于已通过形式验证；新增场景尚未写入或运行。
